# Indian Boiler Regulations (IBR 1950) & Master Fuel Trip (MFT) Interlock Logic
**Document Reference:** `SOP-PSU-BOILER-002` | **Domain:** `PSU_MANUFACTURING`  
**Regulatory Clause:** IBR Regulation 382 & ASME Sec I | **Page / Section:** Page 34-39  
**Equipment Tags:** SG-01, APH-01, FD-01, ID-01  
**Keywords:** boiler, ibr 1950, drum level, mft, master fuel trip, furnace pressure, safety valve, bhel

---

## Technical & Regulatory Policy Content

High Pressure Utility Boiler Safety Interlocks under Indian Boiler Regulations (IBR 1950): 1. Boiler Drum Level Protection: Normal water level (NWL) is 0 mm. High-High trip (+200 mm above NWL) and Low-Low trip (-200 mm below NWL) trigger instantaneous Master Fuel Trip (MFT). 2. Furnace Draft / Pressure Protection: Furnace pressure High-High (+120 mmWC) or Low-Low (-120 mmWC) initiates MFT to prevent structural implosion or rupture. 3. Loss of Both Induced Draft (ID) Fans or Both Forced Draft (FD) Fans trips fuel supply immediately within 0.5 seconds. 4. Boiler Safety Valves: Set pressure tolerance is +/- 1% for design pressures over 50 kg/cm². Safety valves must relieve 100% maximum continuous rating (MCR) without pressure rising > 6% over design.

---

*Verified On-Premises Master Technical Specification — Grounded for Sovereign RAG Indexing.*
